<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" release="4" xmlns="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
	<Private type="Siemens-SclLib-V5-Version">V09.20.02.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">05.12.2023 10:14:39</Private>
	<Private type="Siemens-Configurator-Version">7.60.23</Private>
	<Private type="Siemens_SiedigGooseApplicationStorage">
		<siedig:GooseApplicationStorage>
			<siedig:MacAddrMin>01-0C-CD-01-00-00</siedig:MacAddrMin>
			<siedig:MacAddrMax>01-0C-CD-01-01-FF</siedig:MacAddrMax>
			<siedig:GooseApplication name="GOOSE application" desc="" profileName="PriorityLow">
				<siedig:AppId>0001</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">10</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">2000</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="0122088230c14ca596cb1ffa59d40c87" />
				<siedig:DataSet guidRef="3fe21ae69e3f483da0b179584b3ac087" />
				<siedig:DataSet guidRef="419dce96e48940de9c5639436c161afd" />
			</siedig:GooseApplication>
		</siedig:GooseApplicationStorage>
	</Private>
	<Private type="Siemens_SiedigSMVApplicationStorage">
		<siedig:SMVApplicationStorage>
			<siedig:MacAddrMax>01-0C-CD-04-01-FF</siedig:MacAddrMax>
			<siedig:MacAddrMin>01-0C-CD-04-00-00</siedig:MacAddrMin>
			<siedig:SMVApplication name="T_/MU01/LLN0/PhsMeas1" desc="" profileName="">
				<siedig:SmvId>4000</siedig:SmvId>
				<siedig:DataSet guidRef="8037ad227263451f94c4606632adf610" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="T_/MU01/LLN0/PhsMeas2" desc="" profileName="">
				<siedig:SmvId>4003</siedig:SmvId>
				<siedig:DataSet guidRef="95d86de297004b2fbbd957bb025d5bc2" />
			</siedig:SMVApplication>
			<siedig:SMVApplication name="T_/MU01/LLN0/PhsMeas3" desc="" profileName="">
				<siedig:SmvId>4005</siedig:SmvId>
				<siedig:DataSet guidRef="ea852a99a4ed4fad84966306d4c115cd" />
			</siedig:SMVApplication>
		</siedig:SMVApplicationStorage>
	</Private>
	<Header id="IEC station 1" version="1" revision="28" toolID="IEC 61850 System Configurator, Version: 7.60.23" nameStructure="IEDName">
		<Text>IEC station 1</Text>
		<History>
			<Hitem version="1" revision="1" when="Friday, October 27, 2023 12:28:50 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP is imported from C:\Users\mance\AppData\Local\Temp\gtdmgzjv.nrw\SIP.iid" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="2" when="Friday, October 27, 2023 12:29:16 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device T_ is imported from C:\OPAL-RT\RT-LAB\2023.1\Examples\IO\_Generic_\IEC_61850\IEC_61850\models\iec_61850\iec61869-9_ex.icd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="3" when="Friday, October 27, 2023 12:29:32 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Existing Device T_ is renamed to MMU01." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="4" when="Friday, October 27, 2023 12:46:26 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\jy3uijhl.axh\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="5" when="Friday, October 27, 2023 1:26:54 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="SCD file exported as Edition2B4." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="6" when="Friday, October 27, 2023 1:33:43 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="SCD file exported as Edition2B4." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="7" when="Thursday, November 9, 2023 8:40:37 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\k4i1tvlo.ikr\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="8" when="Thursday, November 9, 2023 8:41:36 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device PP1 is imported from C:\Users\mance\Desktop\SIP.icd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="9" when="Thursday, November 9, 2023 8:45:09 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\friwcwyb.pm0\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="10" when="Thursday, November 9, 2023 8:46:51 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\opo0kobu.t3r\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="11" when="Thursday, November 9, 2023 8:52:06 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device PP1 is deleted." why="IEC 61850 System Configurator User Action: Insert Comment" />
			<Hitem version="1" revision="12" when="Thursday, November 9, 2023 8:52:14 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device PP1 is imported from C:\Users\mance\Desktop\SIP.icd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="13" when="Thursday, November 9, 2023 9:55:03 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\gb23024g.gyb\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="14" when="Tuesday, November 21, 2023 8:33:01 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\uykaoyex.ntn\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="15" when="Wednesday, November 22, 2023 8:45:03 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\yr5rqkkm.jde\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="16" when="Wednesday, November 22, 2023 10:11:36 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device UA is imported from C:\Users\mance\Desktop\Modelos_61850\Modelos_Integracion\UA_Rasp.icd" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="17" when="Wednesday, November 22, 2023 10:14:34 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="SCD file exported as Edition2B4." why="IEC 61850 System Configurator User Action" />
			<Hitem version="1" revision="18" when="Monday, November 27, 2023 6:09:25 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\uzlkuwgs.xtn\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="19" when="Monday, November 27, 2023 6:13:28 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\zus0pbai.zvl\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="20" when="Monday, November 27, 2023 6:18:06 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\ij3gq5qh.wz2\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="21" when="Monday, November 27, 2023 6:24:21 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\uoniolvi.dim\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="22" when="Monday, November 27, 2023 6:34:17 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\2ah0fwyk.w55\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="23" when="Monday, November 27, 2023 6:41:59 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\pzfst10e.ffl\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="24" when="Monday, November 27, 2023 6:57:49 PM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\lvpjad3c.oo5\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="25" when="Thursday, November 30, 2023 8:10:09 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device UA updated from C:\Users\mance\Desktop\Modelos_61850\Modelos_Integracion\UA_RaspV2.icd." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="26" when="Thursday, November 30, 2023 8:11:17 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\tw4gsf40.jlw\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="27" when="Thursday, November 30, 2023 8:12:41 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="Device SIP updated from C:\Users\mance\AppData\Local\Temp\yy2dtohq.3kb\SIP.iid." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="1" revision="28" when="Tuesday, December 5, 2023 10:14:39 AM" who="Licenced User:  mance Machine: LAPTOP-VNLNRD42 User: mance" what="SCD file exported as Edition2B4." why="IEC 61850 System Configurator User Action" />
		</History>
	</Header>
	<Substation name="TEMPLATE" desc="Binds the TCTR and TVTR instances in the IED section to particular phases of particular CTs/VTs in the station">
		<VoltageLevel name="TEMPLATE">
			<Voltage unit="V" multiplier="k">22</Voltage>
			<Bay name="TEMPLATE">
				<ConductingEquipment name="Inn" type="CTR">
					<SubEquipment name="A" phase="A">
						<LNode iedName="MMU01" ldInst="MU01" lnClass="TCTR" lnInst="1" />
					</SubEquipment>
					<SubEquipment name="B" phase="B">
						<LNode iedName="MMU01" ldInst="MU01" lnClass="TCTR" lnInst="2" />
					</SubEquipment>
					<SubEquipment name="C" phase="C">
						<LNode iedName="MMU01" ldInst="MU01" lnClass="TCTR" lnInst="3" />
					</SubEquipment>
					<SubEquipment name="N" phase="N">
						<LNode iedName="MMU01" ldInst="MU01" lnClass="TCTR" lnInst="4" />
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="Unn" type="VTR">
					<SubEquipment name="A" phase="A">
						<LNode iedName="MMU01" ldInst="MU01" lnClass="TVTR" lnInst="1" />
					</SubEquipment>
					<SubEquipment name="B" phase="B">
						<LNode iedName="MMU01" ldInst="MU01" lnClass="TVTR" lnInst="2" />
					</SubEquipment>
					<SubEquipment name="C" phase="C">
						<LNode iedName="MMU01" ldInst="MU01" lnClass="TVTR" lnInst="3" />
					</SubEquipment>
					<SubEquipment name="N" phase="N">
						<LNode iedName="MMU01" ldInst="MU01" lnClass="TVTR" lnInst="4" />
					</SubEquipment>
				</ConductingEquipment>
				<ConductingEquipment name="CBR" type="CBR">
					<LNode iedName="PP1" ldInst="Application" lnClass="XCBR" lnInst="1" />
				</ConductingEquipment>
			</Bay>
		</VoltageLevel>
	</Substation>
	<Communication>
		<SubNetwork name="Default_subnet" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP iedName="SIP" apName="N">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.10.60</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="Ln1_27Undervoltage1" cbName="Control_DataSet">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-01</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">0002</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MMU01" apName="S1">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.10.101</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.254.0</P>
				</Address>
				<SMV desc="9-2LE SV stream (F4000S1I4U4 and F4800S1I4U4)" ldInst="MU01" cbName="MSVCB01">
					<Address>
						<P type="MAC-Address">01-0C-CD-04-00-00</P>
						<P type="VLAN-ID">00B</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">4000</P>
					</Address>
				</SMV>
				<SMV desc="preferred stream for apps needing measuring or protective class (F4800S2I3U3)" ldInst="MU01" cbName="MSVCB03">
					<Address>
						<P type="MAC-Address">01-0C-CD-04-00-01</P>
						<P type="VLAN-ID">00B</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">4003</P>
					</Address>
				</SMV>
				<SMV desc="preferred stream for apps needing quality metering class (F14400S6I3U3)" ldInst="MU01" cbName="MSVCB04">
					<Address>
						<P type="MAC-Address">01-0C-CD-04-00-02</P>
						<P type="VLAN-ID">00B</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">4004</P>
					</Address>
				</SMV>
				<SMV desc="demonstration of a stream with one quantity (F4800S2I1U0)" ldInst="MU01" cbName="MSVCB05">
					<Address>
						<P type="MAC-Address">01-0C-CD-04-00-03</P>
						<P type="VLAN-ID">00B</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="APPID">4005</P>
					</Address>
				</SMV>
				<PhysConn type="Connection">
					<P type="Type">FOC</P>
					<P type="Plug">ST</P>
				</PhysConn>
			</ConnectedAP>
			<ConnectedAP iedName="PP1" apName="N">
				<Address>
					<P type="IP" xsi:type="tP_IP">192.168.10.90</P>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-AP-TITLE">1,3,9999,23</P>
					<P type="OSI-AE-QUALIFIER">23</P>
					<P type="VLAN-ID">001</P>
				</Address>
				<GSE ldInst="Application" cbName="Control_DataSet">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-00</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="UA" apName="N">
				<Address>
					<P type="IP">0.0.0.0</P>
					<P type="IP-SUBNET">255.255.255.0</P>
					<P type="IP-GATEWAY">0.0.0.0</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-AP-TITLE">1,3,9999,23</P>
					<P type="OSI-AE-QUALIFIER">23</P>
					<P type="VLAN-ID">001</P>
				</Address>
				<GSE ldInst="Application" cbName="Control_DataSet">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-02</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="APPID" xsi:type="tP_APPID">0003</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="7SL87" name="SIP" type="7SL87" manufacturer="SIEMENS" configVersion="V09.60.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1" originalSclRelease="4">
		<Private type="Siemens-MasterId">e31d47b0-91aa-4932-9055-0201929bde7c</Private>
		<Private type="Siemens-s7ManagerName">7SL87</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SL87-DAAA-AA0-0AAAA0-AT1111-13111B-BADAAB-DAAAC0-CB1BA1-BB1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7SL87_OHL_1_3pol</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">96201</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.60.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">e31d47b0-91aa-4932-9055-0201929bde7c</Private>
		<Private type="Siemens-ModifiedDate">12/05/2023 15:14:01</Private>
		<Private type="Siemens-ModificationCounter">42</Private>
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxGOOSE="128" maxSMV="16" rGOOSE="false" rSV="false" noIctBinding="false">
				<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
			<FileHandling />
			<SupSubscription maxGo="0" maxSv="60" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
		</Services>
		<AccessPoint desc="Port N" name="N" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Application" inst="Application">
					<Private type="Siemens-MasterId">ad1f5b0e-94bc-41bd-8071-70bea7118fd3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
						<Private type="Siemens-MasterId">6c8fe8e8-a961-47a8-823e-12141de386f4</Private>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="SIPApplication/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">6a0880fb-81b5-437a-983d-ff3b7c670faf</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD" desc="Device">
						<Private type="Siemens-MasterId">13094b9d-6f6c-4c27-bb36-d93e2f4e81b4</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SL87-DAAA-AA0-0AAAA0-AT1111-13111B-BADAAB-DAAAC0-CB1BA1-BB1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.62</Val>
							</DAI>
							<DAI name="model">
								<Val>7SL87</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
						<Private type="Siemens-MasterId">367f8f1b-2d11-4951-bfc3-477dd75fa68c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
						<Private type="Siemens-MasterId">8a154ca7-8b5a-406a-996f-5c2f918a4cbc</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time sync.">
						<Private type="Siemens-MasterId">87bb4993-79b5-4f38-ad52-825cdcb8343c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source" />
						<DOI name="TmSrcTyp" desc="Type of clock source" />
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">a2515a73-c648-4f9b-9c20-50e228d86087</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
						<DOI name="UrcbTrk" desc="UrcbTrk" />
						<DOI name="BrcbTrk" desc="BrcbTrk" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
						<Private type="Siemens-MasterId">757b3720-db67-46ca-86ea-84f3a1c4684a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Binary IO" inst="BinIO">
					<Private type="Siemens-MasterId">aad55675-ae92-4343-abd7-7db129e405d4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">04cac146-c0a3-4426-97cf-bced14bc739a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Binary IO_BI" inst="BinIO_BinaryInputs">
					<Private type="Siemens-MasterId">71c50ff1-f71b-4768-b41b-067f808fd1c1</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">1f53e5f6-ac95-440b-9515-e92c3b40233a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@BinIO</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Binary IO_BO" inst="BinIO_BinaryOutputs">
					<Private type="Siemens-MasterId">102b098a-3fd4-4933-b158-9de4eea4062c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">c99b2fc0-28d8-4e4d-a172-05a5aa29ccba</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@BinIO</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="CB1" inst="CB1">
					<Private type="Siemens-MasterId">409169ed-afaa-43b6-9808-18e9a8c28dec</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">c81c03f8-27ab-4cc0-9da7-5289beed96e5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">961a5b26-9f54-44f5-9049-15c04616cf49</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_1_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">e759e991-8b24-4fa0-bd5e-4054df802db8</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="4" lnType="SIPROTEC5_LNType_XCBR_1pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">ac5546d6-8c77-4b13-9794-2c63b2f57bde</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position 3-pole">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="POWCap" desc="PoW capability" />
						<DOI name="RxPos1" desc="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxPosA1" desc="RxPosA1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxPosB1" desc="RxPosB1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxPosC1" desc="RxPosC1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxPos1" intAddr="RxPos1;/Pos/stVal" pServT="GOOSE" pDO="Pos" pDA="stVal" iedName="PP1" ldInst="Application" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxPos1" intAddr="RxPos1;/Pos/q" pServT="GOOSE" pDO="Pos" pDA="q" iedName="PP1" ldInst="Application" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxPosA1" intAddr="RxPosA1;/Pos/stVal" pServT="GOOSE" pDO="Pos" pDA="stVal" iedName="PP1" ldInst="Application" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxPosA1" intAddr="RxPosA1;/Pos/q" pServT="GOOSE" pDO="Pos" pDA="q" iedName="PP1" ldInst="Application" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxPosB1" intAddr="RxPosB1;/Pos/stVal" pServT="GOOSE" pDO="Pos" pDA="stVal" iedName="PP1" ldInst="Application" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxPosB1" intAddr="RxPosB1;/Pos/q" pServT="GOOSE" pDO="Pos" pDA="q" iedName="PP1" ldInst="Application" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxPosC1" intAddr="RxPosC1;/Pos/stVal" pServT="GOOSE" pDO="Pos" pDA="stVal" iedName="PP1" ldInst="Application" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxPosC1" intAddr="RxPosC1;/Pos/q" pServT="GOOSE" pDO="Pos" pDA="q" iedName="PP1" ldInst="Application" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="CB phs A">
						<Private type="Siemens-MasterId">05fd7522-726d-4db9-a70d-539e1d36d8a3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Cmd. with feedback" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="2" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="CB phs B">
						<Private type="Siemens-MasterId">b03be812-950a-4377-ae28-6b7f765f4aa9</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Cmd. with feedback" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="3" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="CB phs C">
						<Private type="Siemens-MasterId">41992247-b059-4e71-ab7c-a2a3c2d45634</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Cmd. with feedback" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
						<Private type="Siemens-MasterId">7f04862f-b46c-4404-a433-69ffb8f6596d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">a8cf548d-47f5-48a6-9afe-4eed47bce97a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">57b20176-f531-4f15-85fb-bf3819f9a394</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">8f3a0e9a-85f0-4ad5-86e1-4e8e9aa6d9d2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CB test">
						<Private type="Siemens-MasterId">6b8f52db-0ac3-4beb-b0ef-f947e0e56f48</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="CB1_79 AR" inst="CB1_79AutoReclosing">
					<Private type="Siemens-MasterId">e8bca040-f8e1-4120-9f4b-45e86c0165cd</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">c4c523db-aaae-4c2d-81fd-be35f10ddf1c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="GEN_" lnClass="RREC" inst="1" lnType="SIPROTEC5_LNType_RREC_General_Cycle" desc="General">
						<Private type="Siemens-MasterId">fe387886-f60e-4200-9910-2ee96115ae07</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="AutoRecSt" desc="79 state" />
						<DOI name="RecCyc" desc="Actual reclose cycle" />
						<DOI name="OpCls" desc="Close cmd. indication" />
					</LN>
					<LN prefix="CYC_" lnClass="RREC" inst="1" lnType="SIPROTEC5_LNType_RREC_Cycle" desc="Cycle 1">
						<Private type="Siemens-MasterId">237e83d8-0df1-4558-9df6-fa86c54ddd1f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="AutoRecSt" desc="79 state" />
						<DOI name="OpCls" desc="Close cmd. indication" />
					</LN>
				</LDevice>
				<LDevice desc="CB1_FdOMV" inst="CB1_Fundamental">
					<Private type="Siemens-MasterId">3da75e9e-5d41-4360-bfaf-a1218d6afef2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">f958b77d-d7ef-4ce4-b31f-feadfdaef21e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">53a659f0-79cb-46e6-b473-a9a5e5bfc010</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>20</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>11.5473442</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>11.5473442</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>11.5473442</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>11.5473442</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Com. supervision" inst="ComSupervision">
					<Private type="Siemens-MasterId">a620e78b-04b2-49f9-953a-4b17e6067a05</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">7a8277de-c009-4f95-bab1-76ddd2143617</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:28:47</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Com. supervision_SV supervision" inst="ComSupervision_SV">
					<Private type="Siemens-MasterId">1c30a8ed-c17d-4a9e-8c66-6cea977428a1</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">728a28b0-f476-4621-8eff-696c74d22542</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:28:47</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ComSupervision</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LSVS" desc="Group Indicat.">
						<Private type="Siemens-MasterId">b4ec69a7-8103-4c3e-a32f-f092f8e7469a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:28:47</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LSVS" inst="1" lnType="SIPROTEC5_LNType_LSVS" desc="Subscription 1">
						<Private type="Siemens-MasterId">61f2a930-2b36-4c9e-a85e-57cc63bdefbb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:28:47</Val>
							</DAI>
						</DOI>
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="SvCBRef" desc="Ref. SV CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>MMU01MU01/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1" inst="Ln1">
					<Private type="Siemens-MasterId">d615bce0-687b-4c8b-863b-a863622065e8</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">b8168e95-a5ff-4339-bd7d-9d58aea2f18c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="ZLIN" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGLine" desc="General">
						<Private type="Siemens-MasterId">3936c126-a3c7-441c-9349-8276e0286856</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat.">
						<Private type="Siemens-MasterId">f65449d7-bffc-4ae8-84bc-63d15e380a29</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">e7d25333-4da5-4479-8f1a-1794d3273924</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="SE_" lnClass="RFLO" inst="1" lnType="SIPROTEC5_LNType_RFLO_SE" desc="Fault locator">
						<Private type="Siemens-MasterId">8d7b7956-971a-4331-83ff-ee4ba056b319</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ" desc="Fault impedance">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltDiskm" desc="Fault distance">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoop" desc="Fault loop" />
					</LN>
				</LDevice>
				<LDevice desc="Ln1_27 1p1" inst="Ln1_27Undervoltage1">
					<Private type="Siemens-MasterId">59ea4f60-a29f-4d65-8cac-d9964729557e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">32f75c4e-dd74-41b7-b294-c2af009776f6</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">3fe21ae69e3f483da0b179584b3ac087</Private>
							<FCDA ldInst="Ln1_27Undervoltage1" prefix="" lnClass="PTUV" lnInst="1" doName="AdaptivTrip" daName="stVal" fc="ST" />
							<FCDA ldInst="Ln1_27Undervoltage1" prefix="" lnClass="PTUV" lnInst="1" doName="AdaptivTrip" daName="q" fc="ST" />
							<FCDA ldInst="Ln1_FundSymComp" prefix="XPRE_" lnClass="MSQI" lnInst="1" doName="SeqA.c1" daName="cVal" fc="MX" />
							<FCDA ldInst="Ln1_FundSymComp" prefix="XPRE_" lnClass="MSQI" lnInst="1" doName="SeqV.c1" daName="cVal" fc="MX" />
						</DataSet>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="70001" appID="SIP/Ln1_27Undervoltage1/LLN0/Control_DataSet" name="Control_DataSet" type="GOOSE" />
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">5462609d-c4d2-4f95-9f9a-42dcc39b4a59</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">754c1d50-191d-4386-849e-50fa1512169a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="PTUV" inst="1" lnType="SIPROTEC5_LNType_PX_PTUV" desc="Definite-T 1">
						<Private type="Siemens-MasterId">806d7f1e-19e7-4e96-9d2b-f010acc854b3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="AdaptivTrip" desc="AdaptivTrip" />
					</LN>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ChartSetting_ING" desc="Chart setting Int" prefix="CFC">
						<Private type="Siemens-MasterId">f0d9d223-374a-4c3a-98bc-7660e03b12a0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-11-27 23:09:19</Val>
							</DAI>
						</DOI>
						<DOI name="Val" desc="Setting value" />
					</LN>
				</LDevice>
				<LDevice desc="Ln1_51-A1" inst="Ln1_5051OC3phA1">
					<Private type="Siemens-MasterId">026c48d1-19d4-44c5-8655-dc2db31828ab</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">a552436e-f405-4c10-ab68-52fa6a3ec454</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" desc="General">
						<Private type="Siemens-MasterId">68290c7c-05ec-4f7d-afc4-8b40feb611e0</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">2119d588-838a-46aa-8be9-4b9a0796ff0a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" desc="Definite-T 1">
						<Private type="Siemens-MasterId">b1a363da-e28f-4625-ada6-d4163c7280ac</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
				</LDevice>
				<LDevice desc="Ln1_Energ" inst="Ln1_Energy">
					<Private type="Siemens-MasterId">25c7d905-3683-4021-8ea7-81c59e92e336</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">80c00e7b-1897-4392-9ae5-f1680a96eaf1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
						<Private type="Siemens-MasterId">d2ff7d84-b2bd-4512-9b8c-b1f0a943d780</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh" desc="Wp+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>6.35085235E-06</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh" desc="Wq+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>6.35085235E-06</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh" desc="Wp-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>6.35085235E-06</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh" desc="Wq-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>6.35085235E-06</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_Ext 1p1" inst="Ln1_ExternalTrip1pole1">
					<Private type="Siemens-MasterId">d9e57baf-94cc-4250-88ac-73a9fbf11ba6</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">aac9f79c-f5b2-45f0-80db-eab1b7297c69</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="EXTP_" lnClass="PSCH" inst="1" lnType="SIPROTEC5_LNType_PSCH_ExtTripPhs" desc="Stage 1">
						<Private type="Siemens-MasterId">5af54aba-a58c-48ba-a483-3a340a9dec15</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
				</LDevice>
				<LDevice desc="Ln1_FdSym" inst="Ln1_FundSymComp">
					<Private type="Siemens-MasterId">271625a0-61c5-4ca9-bead-8512083836aa</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">67af0b46-8620-4eba-a92a-5cbf70ffbf63</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">99c30a49-a33a-44bb-a59b-f36446d7c6f6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>22</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>22</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>22</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>12.7020779</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>12.7020779</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>12.7020779</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>12.7020779</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">8d830d56-4d1e-4806-b704-13f2bac75c51</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">a0afb921-ec00-4767-a8e2-dc5537cd8d04</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>12.7020779</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>12.7020779</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>12.7020779</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_OMV" inst="Ln1_OperationalValues">
					<Private type="Siemens-MasterId">f8542daa-3748-4d6d-a390-4dc6c239ef85</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">c2c55409-bd6e-4b79-9ca8-b9a1f05fadbc</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">a46fe389-176c-4336-a3c7-aad111a1544b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>22</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>22</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>22</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>12.7020779</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>12.7020779</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>12.7020779</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>12.7020779</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>10</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">ac945a47-2939-4062-b3d1-558629120d3d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">36ae38b5-34fb-4b1a-b127-f02c6524ec26</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>381.051147</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>381.051147</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>381.051147</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
							<DAI name="dbRef">
								<Val>60</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>127.017052</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>127.017052</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>127.017052</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>127.017052</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>127.017052</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>127.017052</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>127.017052</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>127.017052</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbRef">
									<Val>127.017052</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Ln1_ProMon" inst="Ln1_ProcessMonitor">
					<Private type="Siemens-MasterId">b02f913f-a771-4dd9-bd4e-e74924b91a0c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">6f5c265f-6a61-41e2-8af1-294e06b733fb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet" inst="Mod1">
					<Private type="Siemens-MasterId">b2e20e72-a66a-4bde-a683-a0f8f96165cf</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">49bf8710-b2b1-4e18-a2af-cdee6269247d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet_Chan.1" inst="Mod1_Channel1">
					<Private type="Siemens-MasterId">e21595f2-a57a-4e08-bc3d-4e6b022249a0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">66c9783d-f814-4264-9744-df607df50280</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:USART-AD-1FO" inst="Mod2">
					<Private type="Siemens-MasterId">f6a27cae-e947-46df-81cd-540b43232749</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">71ce782a-895d-4fa4-b6c3-d455f064b2f8</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:USART-AD-1FO_Chan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">4b84c37a-00a1-45fb-8b0a-46cf688b4d92</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">524a3a7e-6e49-4ad3-a1d7-c4a2e71859bf</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO" inst="Mod3">
					<Private type="Siemens-MasterId">bf0d71af-9693-4d5a-a6be-8d4a86c25506</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">7605649a-680e-499a-965a-597f96700285</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="E:ETH-BB-2FO_Chan.1" inst="Mod3_Channel1">
					<Private type="Siemens-MasterId">3fccc3b9-1d30-4313-bec8-736c2e796b10</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">b776ec30-40db-4110-8a7d-20106c2094fb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod3</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="Line_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode">
						<Private type="Siemens-MasterId">f8350fe7-1d57-4d89-98f4-030d183cb549</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
				</LDevice>
				<LDevice desc="N:ETH-BD-2FO" inst="Mod4">
					<Private type="Siemens-MasterId">161a64f6-6761-4f56-a9b5-70f5af23bfb2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">62fcdf7f-5005-4ccc-89e1-61d30f1aa4c5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="N:ETH-BD-2FO_Chan.1" inst="Mod4_Channel1">
					<Private type="Siemens-MasterId">758c5229-0dd2-4daf-a474-210218254668</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">4c37332a-6251-43c7-82de-008bee3a07c2</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod4</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="Line_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_LineMode" desc="Line Mode">
						<Private type="Siemens-MasterId">5551ef28-7866-4b89-9522-acff8034847f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">ecfd064e-15a1-484e-acf0-c3d492d07d4e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:55</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="PBCL_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="9-2 Client">
						<Private type="Siemens-MasterId">14d7a12e-6f93-4d12-ae34-01a6edf17543</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:28:47</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="PTP_" lnClass="LTPC" inst="1" lnType="SIPROTEC5_LNType_LTPC_IEEE1588HiAcc" desc="IEEE 1588">
						<Private type="Siemens-MasterId">7fb3fd87-bfe2-44f3-a4b9-5eb7514fbe9e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:28:47</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>(Tr)IEC 61850-90-4:2018A</Val>
							</DAI>
						</DOI>
						<DOI name="ClkAcc" desc="Clock accuracy" />
						<DOI name="ClkClass" desc="Clock class" />
						<DOI name="ClkId" desc="Clock identity" />
						<DOI name="GmClkClass" desc="GM clock class" />
						<DOI name="GmClkId" desc="GM clock identity" />
						<DOI name="GmClkPrio1" desc="GM clock priority 1" />
						<DOI name="GmClkPrio2" desc="GM clock priority 2" />
						<DOI name="GmClkAcc" desc="GM clock accuracy" />
						<DOI name="MePathDlTmns" desc="Mean path delay" />
						<DOI name="NumPorts" desc="Number of ports" />
						<DOI name="OfsMaster" desc="Offset from master">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ns</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OfsUtc" desc="UtcOffset valid" />
						<DOI name="OfsUtcTms" desc="UtcOffset">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PrntClkId" desc="Master-clock identity" />
						<DOI name="Stepsr" desc="Steps removed" />
						<DOI name="TmSrcVal" desc="Time source" />
						<DOI name="TwoStep" desc="2-step" />
						<DOI name="PrntPortId" desc="Master-port identity" />
						<DOI name="GmClkVar" desc="GmClkVar" />
						<DOI name="ClkVar" desc="Clock variance" />
						<DOI name="ClkPrio1" desc="Clock priority 1">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="ClkPrio2" desc="Clock priority 2">
							<DAI name="setVal">
								<Val>255</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DomainNum" desc="Domain number">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="OfsLimTmns" desc="Max. offset from master">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Slave" desc="Slave only">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="PrntPortNum" desc="Master-port identity">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTP_" lnClass="LTTC" inst="1" lnType="SIPROTEC5_LNType_LTTC_IEEE1588HiAcc" desc="IEEE 1588 TC">
						<Private type="Siemens-MasterId">d16bfcb4-be34-40f9-8f75-9ffbadd0ca1d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:28:47</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>(Tr)IEC 61850-90-4:2018A</Val>
							</DAI>
						</DOI>
						<DOI name="DomainNum" desc="Domain number">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PTP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEEE 1588 Chan">
						<Private type="Siemens-MasterId">af915afb-7cd8-41b9-8926-2feca775d7ec</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:28:47</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
				</LDevice>
				<LDevice desc="PowS" inst="PowS">
					<Private type="Siemens-MasterId">4ede239d-5fab-47a6-b8c0-360d2575ae7e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">d43791f1-a771-4873-bf42-10b999497985</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">2baa2cc2-1a28-4fe3-89e9-b55a5c6a02e0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FrGr_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="FrqTrackGrp">
						<Private type="Siemens-MasterId">69f34270-a492-4e96-b436-88d2198c1aa6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MPI3p1" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">e2c68957-3999-4276-a206-487e0dfc56ed</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">be6e750f-e01e-44d3-b1fa-f21c5d73cbb5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="CT 3-phase">
						<Private type="Siemens-MasterId">c2d0b0f0-94ee-4abf-a5ea-b7b914c1811d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01A" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">3769cd8a-f5d7-4641-8f3a-6ad707f8658a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPI3p1.CT 1" iedName="MMU01" ldInst="MU01" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPI3p1.CT 1" iedName="MMU01" ldInst="MU01" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="I01B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">efac08a0-bbe1-4255-8d8b-228fb63a6c71</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPI3p1.CT 2" iedName="MMU01" ldInst="MU01" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPI3p1.CT 2" iedName="MMU01" ldInst="MU01" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="I01C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">71e1efed-7c6d-4660-9770-ecf233de2182</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPI3p1.CT 3" iedName="MMU01" ldInst="MU01" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPI3p1.CT 3" iedName="MMU01" ldInst="MU01" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="I01N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">61b11e7f-8040-41dc-874f-05b3ab67d759</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPM</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>1/5P</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPI3p1.CT 4" iedName="MMU01" ldInst="MU01" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPI3p1.CT 4" iedName="MMU01" ldInst="MU01" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TCTR" pDO="AmpSv" pDA="q" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MPV3p1" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">41aef364-56d9-4be8-b5b4-479af75485fc</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">7e6d040d-899e-4725-aab8-b0d7c66cf31a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="VT 3-phase">
						<Private type="Siemens-MasterId">9c856223-3661-46d8-bc63-419abe5ef024</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01A" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">69b98c0b-a730-4b56-a773-7979e8bc0c7a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>11.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>115</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPV3p1.VT 1" iedName="MMU01" ldInst="MU01" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPV3p1.VT 1" iedName="MMU01" ldInst="MU01" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="U01B" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
						<Private type="Siemens-MasterId">0c920334-9606-413b-a4ee-74dab784d7c1</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>11.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>115</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPV3p1.VT 2" iedName="MMU01" ldInst="MU01" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPV3p1.VT 2" iedName="MMU01" ldInst="MU01" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="U01C" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
						<Private type="Siemens-MasterId">2744ec79-c117-4bf7-ade7-b44705e06c81</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>11.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>115</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPV3p1.VT 3" iedName="MMU01" ldInst="MU01" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPV3p1.VT 3" iedName="MMU01" ldInst="MU01" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="U01N" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
						<Private type="Siemens-MasterId">950eee9e-e96f-42a1-95f9-7f3e4114a3b3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>11.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>115</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPV3p1.VT 4" iedName="MMU01" ldInst="MU01" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPV3p1.VT 4" iedName="MMU01" ldInst="MU01" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pLN="TVTR" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="Rec" inst="Rec">
					<Private type="Siemens-MasterId">2dd6c61f-d599-4370-bd81-64878a810f49</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">985376ca-2b96-4157-b6d7-6f1b718600da</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">9599cb23-7ea9-4c4a-ad99-ae2f59aa5f4a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">1dd61026-9c92-4c57-8f99-0a5faba5574d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">768483fc-5594-4c52-bd0a-46c44ca2b297</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="LLN0">
						<Private type="Siemens-MasterId">84aa24d5-6c2f-4b99-aee8-dc6181353dd3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Rec</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">ac951d48-f8be-41ce-87c4-8185d64ff9f7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
						<Private type="Siemens-MasterId">b8bb358f-0e95-4e47-9dda-e4c4d216c02a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-27 17:13:38</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
					</LN>
				</LDevice>
				<LDevice desc="Ln1_UD1" inst="Ln1_FUD1">
					<Private type="Siemens-MasterId">c86c8003-6db2-4efe-a839-ad3739628975</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Ln1_FUD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">3271f216-878c-4425-864e-f0cbc99b6b2c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-11-27 23:41:54</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Ln1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_1003" desc="Chart setting Int" prefix="CFC">
						<Private type="Siemens-MasterId">4aa91296-9423-4a87-bedb-a976624ed462</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-11-27 23:41:54</Val>
							</DAI>
						</DOI>
						<DOI name="Val" desc="Setting value" />
						<DOI name="Setting" desc="Value">
							<DAI name="setVal">
								<Val>100000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-2147483648</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483646</Val>
							</DAI>
						</DOI>
						<DOI name="RxRloc2" desc="RxRloc2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef iedName="UA" ldInst="Application" lnClass="CALH" lnInst="2" doName="Rloc2" daName="stVal" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" desc="RxRloc2" intAddr="RxRloc2;/IntIn/stVal" pDO="IntIn" pDA="stVal" />
							<ExtRef iedName="UA" ldInst="Application" lnClass="CALH" lnInst="2" doName="Rloc2" daName="q" serviceType="GOOSE" srcLDInst="Application" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" desc="RxRloc2" intAddr="RxRloc2;/IntIn/q" pDO="IntIn" pDA="q" />
							<ExtRef desc="RxRloc2" intAddr="RxRloc2;/IntIn/t" pServT="GOOSE" pDO="IntIn" pDA="t" />
						</Inputs>
					</LN>
					<LN lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="User-def. FB 1" prefix="">
						<Private type="Siemens-MasterId">54c66fde-c809-4085-aaf1-8542ad2f1d15</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-11-27 23:41:54</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="Hypothetical instrument transformer with digital output according to IEC 61869-9" name="MMU01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1">
		<Private type="Siemens-IsCreatedFromTemplateICD" />
		<Private type="Siemens-IED-Id">T_</Private>
		<Private type="Siemens-ModifiedDate">11/09/2023 13:43:58</Private>
		<Private type="Siemens-ModificationCounter">4</Private>
		<Private type="Siemens-NoOfSmvsConfigured">84</Private>
		<AccessPoint name="S1">
			<Server>
				<Authentication none="true" />
				<LDevice inst="MU01">
					<LN0 lnClass="LLN0" inst="" lnType="LN0">
						<DataSet desc="9-2LE dataset for SV streams F4000S1I4U4 and F4800S1I4U4" name="PhsMeas1">
							<Private type="Siemens-GUID">8037ad227263451f94c4606632adf610</Private>
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DataSet desc="dataset for preferred SV streams F4800S2I3U3 and F14400S6I3U3" name="PhsMeas2">
							<Private type="Siemens-GUID">95d86de297004b2fbbd957bb025d5bc2</Private>
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DataSet desc="dataset for SV stream F4800S2I1U0" name="PhsMeas3">
							<Private type="Siemens-GUID">ea852a99a4ed4fad84966306d4c115cd</Private>
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="MU01" prefix="" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
						</DataSet>
						<SampledValueControl datSet="PhsMeas1" confRev="1" smvID="xxxxMU0101" multicast="true" smpRate="80" nofASDU="1" smpMod="SmpPerPeriod" name="MSVCB01">
							<IEDName apRef="N">SIP</IEDName>
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" />
						</SampledValueControl>
						<SampledValueControl datSet="PhsMeas2" confRev="1" smvID="4003" multicast="true" smpRate="4800" nofASDU="2" smpMod="SmpPerSec" name="MSVCB03">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" />
						</SampledValueControl>
						<SampledValueControl datSet="PhsMeas2" confRev="1" smvID="4004" multicast="true" smpRate="14400" nofASDU="6" smpMod="SmpPerSec" name="MSVCB04">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" />
						</SampledValueControl>
						<SampledValueControl datSet="PhsMeas3" confRev="1" smvID="4005" multicast="true" smpRate="4800" nofASDU="2" smpMod="SmpPerSec" name="MSVCB05">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" />
						</SampledValueControl>
					</LN0>
					<LN lnClass="LPHD" inst="1" lnType="PHD" />
					<LN lnClass="TCTR" inst="1" lnType="CTR-P" />
					<LN lnClass="TCTR" inst="2" lnType="CTR-P" />
					<LN lnClass="TCTR" inst="3" lnType="CTR-P" />
					<LN lnClass="TCTR" inst="4" lnType="CTR-N" />
					<LN lnClass="TVTR" inst="1" lnType="VTR-P" />
					<LN lnClass="TVTR" inst="2" lnType="VTR-P" />
					<LN lnClass="TVTR" inst="3" lnType="VTR-P" />
					<LN lnClass="TVTR" inst="4" lnType="VTR-N" />
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="OPAL" name="PP1" type="UA" manufacturer="UNAL" configVersion="V01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1">
		<Private type="Siemens-MasterId">f76a9d2b-31df-499d-8fb2-ffa10f26caf0</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SL87-DAAA-AA0-0AAAA0-AT1111-13111B-BADAAB-DAAAC0-CB1BA1-BB1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7Sx87_Basic_1_3pol</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">96201</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.60.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">f76a9d2b-31df-499d-8fb2-ffa10f26caf0</Private>
		<Private type="Siemens-ModifiedDate">12/05/2023 15:14:01</Private>
		<Private type="Siemens-ModificationCounter">16</Private>
		<Private type="Siemens-CID-MainIED" />
		<Services nameLength="64">
			<DynAssociation max="6" />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="16" />
			<FileHandling />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxAttributes="0" maxReports="0" maxGOOSE="128" maxSMV="0" />
			<ConfLdName />
			<SupSubscription maxGo="0" maxSv="0" />
			<SettingGroups>
				<SGEdit />
				<ConfSG />
			</SettingGroups>
		</Services>
		<AccessPoint name="N">
			<Server timeout="0">
				<Private type="Siemens-MasterId">86a7b2bf-926c-420b-aba6-9ef9bd34b407</Private>
				<Authentication />
				<LDevice desc="Application" inst="Application">
					<Private type="Siemens-MasterId">6ca79a92-159f-4594-9e3a-b3c07d8496d8</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="General">
						<Private type="Siemens-MasterId">95ddbf11-f134-4432-b91c-af3e361e3d36</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">0122088230c14ca596cb1ffa59d40c87</Private>
							<Private type="Siemens-SysConItem" />
							<FCDA ldInst="Application" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="1" doName="R1" daName="setVal" fc="SP" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="1" doName="R2" daName="setVal" fc="SP" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="1" doName="R3" daName="setVal" fc="SP" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="1" doName="TOP1" daName="setVal" fc="SP" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="1" doName="TOP2" daName="setVal" fc="SP" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="1" doName="TOP3" daName="setVal" fc="SP" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="1" doName="EXT" daName="setVal" fc="SP" />
						</DataSet>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-30 12:51:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ProtOnOff" desc="Protection on" />
						<DOI name="FnctLO" desc="Device logout" />
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LedTstStrt" desc="&gt;LED reset" />
						<DOI name="FloOn" desc="&gt;Dev. funct.logout on" />
						<DOI name="FloOff" desc="&gt;Dev. funct.logout off" />
						<DOI name="SGChoiceB1" desc="&gt;SG choice bit 1" />
						<DOI name="SGChoiceB2" desc="&gt;SG choice bit 2" />
						<DOI name="SGChoiceB3" desc="&gt;SG choice bit 3" />
						<DOI name="LightOn" desc="&gt;Light on" />
						<DOI name="BOBlocked" desc="&gt;Block relays" />
						<DOI name="Inactive" desc="Protection inactive" />
						<DOI name="HealthDev" desc="Health" />
						<DOI name="LedTstOut" desc="LED have been reset" />
						<DOI name="FloCmd" desc="Logged off via control" />
						<DOI name="FloState" desc="Device logged off" />
						<DOI name="SwAuth" desc="Switching authority" />
						<DOI name="SwMod" desc="Switching mode" />
						<DOI name="AcqBlkAct" desc="Acq.blocking active" />
						<DOI name="SubstAct" desc="Manual update active" />
						<DOI name="ActiveSG" desc="Active settings group" />
						<DOI name="FunInTest" desc="Functions in Test mode" />
						<DOI name="ResCmpFmt" desc="Set. format residu. comp.">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
						<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
						<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
						<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
						<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
						<DOI name="ShowLckCnd" desc="Show int.lck.cond. on HMI">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnTestMod" desc="Activate device test mode">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="ResvTms" desc="Reserv.time for com.prot.">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="120001" appID="PP1/Application/LLN0/Control_DataSet" name="Control_DataSet">
							<IEDName apRef="N">SIP</IEDName>
						</GSEControl>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">28c95957-177b-41f9-8b13-7e13dda394ef</Private>
						</SettingControl>
					</LN0>
					<LN lnClass="CALH" inst="1" lnType="CALH" />
					<LN lnClass="LPHD" inst="0" lnType="SIPROTEC5_1001" desc="Device">
						<Private type="Siemens-MasterId">bbfaf0a1-de64-4e92-a8ee-db2ae0d9e98d</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SL87-DAAA-AA0-0AAAA0-AT1111-13111B-BADAAB-DAAAC0-CB1BA1-BB1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.62</Val>
							</DAI>
							<DAI name="model">
								<Val>7SL87</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-30 12:51:18</Val>
							</DAI>
						</DOI>
						<DOI name="GoStop" desc="&gt;GOOSE Stop" />
						<DOI name="SvStop" desc="&gt;SV Stop" />
						<DOI name="LifeCon" desc="Life contact" />
						<DOI name="BatFail" desc="Battery failure" />
						<DOI name="ClkFail" desc="Clock fail" />
						<DOI name="ErrMeasT" desc="Error meas. trans." />
						<DOI name="ErrComp" desc="Compensation error" />
						<DOI name="ErrOffset" desc="Offset error" />
						<DOI name="DigsiAct" desc="DIGSI active" />
						<DOI name="SimuMode" desc="Simulation mode active" />
						<DOI name="CommMode" desc="Commiss. mode active" />
						<DOI name="ErrMemory" desc="Error memory" />
						<DOI name="AuxPwrFail" desc="Auxiliary Power Fail" />
						<DOI name="SeuHappened" desc="SEU happened" />
						<DOI name="PSModFail" desc="Power sup. Module fail." />
						<DOI name="PSModOK" desc="Power sup. Module OK" />
						<DOI name="OsopNotCon" desc="OSOP not connected" />
						<DOI name="PSAuxPwrFail" desc="Pow. sup. aux. pow. fail." />
						<DOI name="PSAuxPwrOK" desc="Power sup.aux.pow.OK" />
						<DOI name="PSModFailSps" desc="Power sup. Module fail." />
						<DOI name="PSAuxFailSps" desc="Pow. sup. aux. pow. fail." />
						<DOI name="Logon" desc="Cyber Security state" />
						<DOI name="CybSecEvt" desc="Cyber-security event" />
						<DOI name="MsgLost" desc="Event lost" />
						<DOI name="ChtBlk" desc="Chatter blocking" />
						<DOI name="FlshDskHth" desc="Flash disk health" />
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN lnClass="PTOC" inst="1" lnType="PTOC" />
					<LN lnClass="XCBR" inst="1" lnType="XCBR" />
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="UA" name="UA" type="UA" manufacturer="UNAL" configVersion="V01" originalSclVersion="2007" originalSclRevision="B" owner="IEC station 1">
		<Private type="Siemens-MasterId">f76a9d2b-31df-499d-8fb2-ffa10f26caf0</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SL87-DAAA-AA0-0AAAA0-AT1111-13111B-BADAAB-DAAAC0-CB1BA1-BB1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7Sx87_Basic_1_3pol</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">96201</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.60.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">f76a9d2b-31df-499d-8fb2-ffa10f26caf0</Private>
		<Private type="Siemens-ModifiedDate">11/30/2023 13:10:48</Private>
		<Private type="Siemens-ModificationCounter">12</Private>
		<Private type="Siemens-CID-MainIED" />
		<Services nameLength="64">
			<DynAssociation max="6" />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="16" />
			<FileHandling />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxAttributes="0" maxReports="0" maxGOOSE="128" maxSMV="0" />
			<ConfLdName />
			<SupSubscription maxGo="0" maxSv="0" />
			<SettingGroups>
				<SGEdit />
				<ConfSG />
			</SettingGroups>
		</Services>
		<AccessPoint name="N">
			<Server timeout="0">
				<Private type="Siemens-MasterId">86a7b2bf-926c-420b-aba6-9ef9bd34b407</Private>
				<Authentication />
				<LDevice desc="Application" inst="Application">
					<Private type="Siemens-MasterId">6ca79a92-159f-4594-9e3a-b3c07d8496d8</Private>
					<Private type="IsNodeProcessed" />
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="General">
						<Private type="Siemens-MasterId">95ddbf11-f134-4432-b91c-af3e361e3d36</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">419dce96e48940de9c5639436c161afd</Private>
							<Private type="Siemens-SysConItem" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="1" doName="Rloc" daName="setVal" fc="SP" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="1" doName="Toploc" daName="setVal" fc="SP" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="1" doName="BLKloc" fc="SP" daName="setVal" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="2" doName="Rloc2" daName="stVal" fc="ST" />
							<FCDA ldInst="Application" prefix="" lnClass="CALH" lnInst="2" doName="Rloc2" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-30 12:51:18</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ProtOnOff" desc="Protection on" />
						<DOI name="FnctLO" desc="Device logout" />
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LedTstStrt" desc="&gt;LED reset" />
						<DOI name="FloOn" desc="&gt;Dev. funct.logout on" />
						<DOI name="FloOff" desc="&gt;Dev. funct.logout off" />
						<DOI name="SGChoiceB1" desc="&gt;SG choice bit 1" />
						<DOI name="SGChoiceB2" desc="&gt;SG choice bit 2" />
						<DOI name="SGChoiceB3" desc="&gt;SG choice bit 3" />
						<DOI name="LightOn" desc="&gt;Light on" />
						<DOI name="BOBlocked" desc="&gt;Block relays" />
						<DOI name="Inactive" desc="Protection inactive" />
						<DOI name="HealthDev" desc="Health" />
						<DOI name="LedTstOut" desc="LED have been reset" />
						<DOI name="FloCmd" desc="Logged off via control" />
						<DOI name="FloState" desc="Device logged off" />
						<DOI name="SwAuth" desc="Switching authority" />
						<DOI name="SwMod" desc="Switching mode" />
						<DOI name="AcqBlkAct" desc="Acq.blocking active" />
						<DOI name="SubstAct" desc="Manual update active" />
						<DOI name="ActiveSG" desc="Active settings group" />
						<DOI name="FunInTest" desc="Functions in Test mode" />
						<DOI name="ResCmpFmt" desc="Set. format residu. comp.">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
						<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
						<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
						<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
						<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
						<DOI name="ShowLckCnd" desc="Show int.lck.cond. on HMI">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnTestMod" desc="Activate device test mode">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="ResvTms" desc="Reserv.time for com.prot.">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="60001" appID="UA/Application/LLN0/Control_DataSet" name="Control_DataSet">
							<IEDName apRef="N">SIP</IEDName>
						</GSEControl>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">28c95957-177b-41f9-8b13-7e13dda394ef</Private>
						</SettingControl>
					</LN0>
					<LN lnClass="CALH" inst="1" lnType="CALH_1000">
						<Private type="IsNodeProcessed" />
					</LN>
					<LN lnClass="LPHD" inst="0" lnType="SIPROTEC5_1001" desc="Device">
						<Private type="Siemens-MasterId">bbfaf0a1-de64-4e92-a8ee-db2ae0d9e98d</Private>
						<Private type="IsNodeProcessed" />
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SL87-DAAA-AA0-0AAAA0-AT1111-13111B-BADAAB-DAAAC0-CB1BA1-BB1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.62</Val>
							</DAI>
							<DAI name="model">
								<Val>7SL87</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-10-30 12:51:18</Val>
							</DAI>
						</DOI>
						<DOI name="GoStop" desc="&gt;GOOSE Stop" />
						<DOI name="SvStop" desc="&gt;SV Stop" />
						<DOI name="LifeCon" desc="Life contact" />
						<DOI name="BatFail" desc="Battery failure" />
						<DOI name="ClkFail" desc="Clock fail" />
						<DOI name="ErrMeasT" desc="Error meas. trans." />
						<DOI name="ErrComp" desc="Compensation error" />
						<DOI name="ErrOffset" desc="Offset error" />
						<DOI name="DigsiAct" desc="DIGSI active" />
						<DOI name="SimuMode" desc="Simulation mode active" />
						<DOI name="CommMode" desc="Commiss. mode active" />
						<DOI name="ErrMemory" desc="Error memory" />
						<DOI name="AuxPwrFail" desc="Auxiliary Power Fail" />
						<DOI name="SeuHappened" desc="SEU happened" />
						<DOI name="PSModFail" desc="Power sup. Module fail." />
						<DOI name="PSModOK" desc="Power sup. Module OK" />
						<DOI name="OsopNotCon" desc="OSOP not connected" />
						<DOI name="PSAuxPwrFail" desc="Pow. sup. aux. pow. fail." />
						<DOI name="PSAuxPwrOK" desc="Power sup.aux.pow.OK" />
						<DOI name="PSModFailSps" desc="Power sup. Module fail." />
						<DOI name="PSAuxFailSps" desc="Pow. sup. aux. pow. fail." />
						<DOI name="Logon" desc="Cyber Security state" />
						<DOI name="CybSecEvt" desc="Cyber-security event" />
						<DOI name="MsgLost" desc="Event lost" />
						<DOI name="ChtBlk" desc="Chatter blocking" />
						<DOI name="FlshDskHth" desc="Flash disk health" />
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN lnClass="CALH" lnType="CALH3" inst="2" />
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.60.01_V09.60.01" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.60.01_V09.60.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V09.60.01_V09.60.01" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.60.01_V09.60.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.60.01_V09.60.01" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V09.60.01_V09.60.01" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.60.01_V09.60.01" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.60.01_V09.60.01" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.60.01_V09.60.01" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.60.01_V09.60.01" />
			<DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V09.60.01_V09.60.01" />
			<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V09.60.01_V09.60.01" />
			<DO name="UrcbTrk" type="SIPROTEC5_DOType_UTS_V09.60.01_V09.60.01" />
			<DO name="BrcbTrk" type="SIPROTEC5_DOType_BTS_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.60.01_V09.60.01" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.60.01_V09.60.01" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V09.60.01_V09.60.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V09.60.01_V09.60.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_PhsX" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_Pos_status_only_V09.60.01_V09.60.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.60.01_V09.60.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.60.01_V09.60.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.60.01_V09.60.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.60.01_V09.60.01" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RREC_General_Cycle" lnClass="RREC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V09.60.01_V09.60.01" />
			<DO name="RecCyc" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RREC_Cycle" lnClass="RREC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V09.60.01_V09.60.01" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V09.60.01_V09.60.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V09.60.01_V09.60.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_LSVS" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LSVS" lnClass="LSVS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="St" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="SimSt" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="SvCBRef" type="SIPROTEC5_DOType_ORG_external_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGLine" lnClass="ZLIN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.60.01_V09.60.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V09.60.01_V09.60.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RFLO_SE" lnClass="RFLO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="FltZ" type="SIPROTEC5_DOType_CMV_dupd_V09.60.01_V09.60.01" />
			<DO name="FltDiskm" type="SIPROTEC5_DOType_MV_Float_dupd_V09.60.01_V09.60.01" />
			<DO name="FltLoop" type="SIPROTEC5_DOType_ENS_FltLoop_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.60.01_V09.60.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.60.01_V09.60.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.60.01_V09.60.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V09.60.01_V09.60.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.60.01_V09.60.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V09.60.01_V09.60.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.60.01_V09.60.01" />
			<DO name="SupWh" type="SIPROTEC5_DOType_BCR_V09.60.01_V09.60.01" />
			<DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V09.60.01_V09.60.01" />
			<DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V09.60.01_V09.60.01" />
			<DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_ExtTripPhs" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V09.60.01_V09.60.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V09.60.01_V09.60.01" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V09.60.01_V09.60.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.60.01_V09.60.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V09.60.01_V09.60.01" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V09.60.01_V09.60.01" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V09.60.01_V09.60.01" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V09.60.01_V09.60.01" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V09.60.01_V09.60.01" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.60.01_V09.60.01" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.60.01_V09.60.01" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_LineMode" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTPC_IEEE1588HiAcc" lnClass="LTPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="ClkAcc" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="ClkClass" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="ClkId" type="SIPROTEC5_DOType_VSS_V09.60.01_V09.60.01" />
			<DO name="GmClkClass" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="GmClkId" type="SIPROTEC5_DOType_VSS_V09.60.01_V09.60.01" />
			<DO name="GmClkPrio1" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="GmClkPrio2" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="GmClkAcc" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="MePathDlTmns" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="NumPorts" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="OfsMaster" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.60.01_V09.60.01" />
			<DO name="OfsUtc" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="OfsUtcTms" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.60.01_V09.60.01" />
			<DO name="PrntClkId" type="SIPROTEC5_DOType_VSS_V09.60.01_V09.60.01" />
			<DO name="Stepsr" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="TmSrcVal" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="TwoStep" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="PrntPortId" type="SIPROTEC5_DOType_VSS_V09.60.01_V09.60.01" />
			<DO name="GmClkVar" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="ClkVar" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="ClkPrio1" type="SIPROTEC5_DOType_ING_INT32_edit_V09.60.01_V09.60.01" />
			<DO name="ClkPrio2" type="SIPROTEC5_DOType_ING_INT32_edit_V09.60.01_V09.60.01" />
			<DO name="DomainNum" type="SIPROTEC5_DOType_ING_INT32_edit_V09.60.01_V09.60.01" />
			<DO name="OfsLimTmns" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.60.01_V09.62.01" />
			<DO name="Slave" type="SIPROTEC5_DOType_SPG_edit_V09.60.01_V09.60.01" />
			<DO name="PrntPortNum" type="SIPROTEC5_DOType_ING_INT32_edit_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTTC_IEEE1588HiAcc" lnClass="LTTC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="DomainNum" type="SIPROTEC5_DOType_ING_INT32_edit_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.60.01_V09.60.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.60.01_V09.60.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.60.01_V09.60.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.60.01_V09.60.01" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.60.01_V09.60.01" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.60.01_V09.60.01" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.60.01_V09.62.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.60.01_V09.60.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.60.01_V09.60.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.60.01_V09.60.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.60.01_V09.62.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.60.01_V09.60.01" />
			<DO name="NamARtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.60.01_V09.60.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.60.01_V09.60.01" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.60.01_V09.60.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.60.01_V09.60.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.60.01_V09.60.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.60.01_V09.60.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.60.01_V09.60.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.60.01_V09.60.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.60.01_V09.60.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.60.01_V09.62.01" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.60.01_V09.60.01" />
			<DO name="NamVRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.60.01_V09.60.01" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.60.01_V09.60.01" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.60.01_V09.60.01" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.60.01_V09.60.01" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.60.01_V09.60.01" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="LN0" lnClass="LLN0">
			<DO name="NamPlt" type="NamPlt-LN0" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="Mod" type="Mod" />
		</LNodeType>
		<LNodeType id="PHD" lnClass="LPHD">
			<DO name="PhyNam" type="PhyNam" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="Proxy" type="Proxy" />
			<DO name="NamVariant" type="NamVariant" />
			<DO name="NamHzRtg" type="NamHzRtg" />
			<DO name="NamAuxVRtg" type="NamAuxVRtg" />
			<DO name="NamHoldRtg" type="NamHoldRtg" />
			<DO name="NamMaxDlRtg" type="NamMaxDlRtg" />
		</LNodeType>
		<LNodeType id="CTR-P" lnClass="TCTR">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="AmpSv" type="AmpSAV" />
			<DO name="NamAccRtg" type="NamAccRtg-PC" />
			<DO name="NamARtg" type="NamARtg-PC" />
			<DO name="NamClipRtg" type="NamClipRtg-PC" />
		</LNodeType>
		<LNodeType id="CTR-N" lnClass="TCTR">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="AmpSv" type="AmpSAV" />
			<DO name="NamAccRtg" type="NamAccRtg-NC" />
			<DO name="NamARtg" type="NamARtg-NC" />
			<DO name="NamClipRtg" type="NamClipRtg-PC" />
		</LNodeType>
		<LNodeType id="VTR-P" lnClass="TVTR">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="VolSv" type="VolSAV" />
			<DO name="NamAccRtg" type="NamAccRtg-PV" />
			<DO name="NamVRtg" type="NamVRtg-PV" />
			<DO name="NamClipRtg" type="NamClipRtg-PV" />
		</LNodeType>
		<LNodeType id="VTR-N" lnClass="TVTR">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="VolSv" type="VolSAV" />
			<DO name="NamAccRtg" type="NamAccRtg-NV" />
			<DO name="NamVRtg" type="NamVRtg-NV" />
			<DO name="NamClipRtg" type="NamClipRtg-PV" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1000" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.60.01_V09.60.01" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.60.01_V09.60.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V09.60.01_V09.60.01" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V09.60.01_V09.60.01" />
			<DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V09.60.01_V09.60.01" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.60.01_V09.60.01" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.60.01_V09.60.01" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.60.01_V09.60.01" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.60.01_V09.60.01" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.60.01_V09.60.01" />
			<DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="BOBlocked" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="AcqBlkAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SubstAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="ShowLckCnd" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1001" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.60.01_V09.60.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.60.01_V09.60.01" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SvStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="SeuHappened" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="PSModFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="PSModOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="OsopNotCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="PSAuxPwrFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="PSAuxPwrOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="PSModFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="PSAuxFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="PTOC" lnClass="PTOC">
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Str" type="ACD" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.60.01_V09.60.01" />
			<DO name="OPER" type="ING" />
		</LNodeType>
		<LNodeType id="CALH" lnClass="CALH">
			<DO name="Beh" type="ENS_Beh" />
			<DO name="EXT" type="ING" />
			<DO name="R1" type="ING" />
			<DO name="R2" type="ING" />
			<DO name="R3" type="ING" />
			<DO name="R4" type="ING" />
			<DO name="TOP1" type="ING" />
			<DO name="TOP2" type="ING" />
			<DO name="TOP3" type="ING" />
			<DO name="TOP4" type="ING" />
		</LNodeType>
		<LNodeType id="XCBR" lnClass="XCBR">
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Loc" type="SPS" />
			<DO name="OpCnt" type="INS" />
			<DO name="Pos" type="DPC" />
			<DO name="BlkOpn" type="SPC" />
			<DO name="BlkCls" type="SPC" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_Ctl" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.60.01_V09.60.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.60.01_V09.60.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.60.01_V09.60.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.60.01_V09.60.01" />
			<DO name="POWCap" type="SIPROTEC5_DOType_ENS_TextList_POWCap_V09.60.01_V09.60.01" />
			<DO name="RxPos1" type="SIPROTEC5_DOType_ComProxy_DPC_V09.60.01_V09.60.01" />
			<DO name="RxPosA1" type="SIPROTEC5_DOType_ComProxy_DPC_V09.60.01_V09.60.01" />
			<DO name="RxPosB1" type="SIPROTEC5_DOType_ComProxy_DPC_V09.60.01_V09.60.01" />
			<DO name="RxPosC1" type="SIPROTEC5_DOType_ComProxy_DPC_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="CALH_1000" lnClass="CALH">
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Rloc" type="ING" />
			<DO name="Toploc" type="ING" />
			<DO name="BLKloc" type="ING" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ChartSetting_ING" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="Val" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="CALH3" lnClass="CALH">
			<DO name="Beh" type="ENS_Beh" />
			<DO name="Rloc2" type="INS" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1003" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="Setting" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="Val" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.60.01_V09.60.01" />
			<DO name="RxRloc2" type="SIPROTEC5_DOType_ComProxy_INS_V09.60.01_V09.60.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PX_PTUV" lnClass="PTUV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.60.01_V09.60.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.60.01_V09.60.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.60.01_V09.60.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.60.01_V09.60.01" />
			<DO name="AdaptivTrip" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.60.01_V09.60.01" />
		</LNodeType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.60.01_V09.60.01" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V09.60.01_V09.60.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.60.01_V09.60.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V09.60.01_V09.60.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.60.01_V09.60.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.60.01_V09.60.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.60.01_V09.60.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V09.60.01_V09.60.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V09.60.01_V09.60.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.60.01_V09.60.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.60.01_V09.60.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.60.01_V09.60.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.60.01_V09.60.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V09.60.01_V09.60.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_V09.60.01_V09.60.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V09.60.01_V09.60.01" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="owner" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.60.01_V09.60.01" cdc="ENC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.60.01_V09.60.01">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.60.01_V09.60.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_TSG_V09.60.01_V09.60.01" cdc="TSG">
			<DA fc="SE" name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V09.60.01_V09.60.01" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V09.60.01_V09.60.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.60.01_V09.60.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSS_V09.60.01_V09.60.01" cdc="VSS">
			<DA dchg="true" fc="ST" name="stVal" bType="VisString255" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BTS_V09.60.01_V09.60.01" cdc="BTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef">
				<base:DclPropertyInstance value="VisString129" key="internalBType" xmlns:base="http://www.siemens.com/energy/2009/09/siprotec5/Base" />
			</DA>
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.60.01_V09.60.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.60.01_V09.60.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="rptID" bType="VisString129" />
			<DA fc="SR" name="rptEna" bType="BOOLEAN" />
			<DA fc="SR" name="datSet" bType="ObjRef">
				<base:DclPropertyInstance value="VisString129" key="internalBType" xmlns:base="http://www.siemens.com/energy/2009/09/siprotec5/Base" />
			</DA>
			<DA fc="SR" name="confRev" bType="INT32U" />
			<DA fc="SR" name="optFlds" bType="OptFlds" />
			<DA fc="SR" name="bufTm" bType="INT32U" />
			<DA fc="SR" name="sqNum" bType="INT16U" />
			<DA fc="SR" name="trgOps" bType="TrgOps" />
			<DA fc="SR" name="intgPd" bType="INT32U" />
			<DA fc="SR" name="gi" bType="BOOLEAN" />
			<DA fc="SR" name="purgeBuf" bType="BOOLEAN" />
			<DA fc="SR" name="entryID" bType="EntryID" />
			<DA fc="SR" name="timeOfEntry" bType="EntryTime" />
			<DA fc="SR" name="resvTms" bType="INT16" />
			<DA fc="SR" name="owner" bType="Octet64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_UTS_V09.60.01_V09.60.01" cdc="UTS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef">
				<base:DclPropertyInstance value="VisString129" key="internalBType" xmlns:base="http://www.siemens.com/energy/2009/09/siprotec5/Base" />
			</DA>
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.60.01_V09.60.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.60.01_V09.60.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="rptID" bType="VisString129" />
			<DA fc="SR" name="rptEna" bType="BOOLEAN" />
			<DA fc="SR" name="resv" bType="BOOLEAN" />
			<DA fc="SR" name="datSet" bType="ObjRef">
				<base:DclPropertyInstance value="VisString129" key="internalBType" xmlns:base="http://www.siemens.com/energy/2009/09/siprotec5/Base" />
			</DA>
			<DA fc="SR" name="confRev" bType="INT32U" />
			<DA fc="SR" name="optFlds" bType="OptFlds" />
			<DA fc="SR" name="bufTm" bType="INT32U" />
			<DA fc="SR" name="sqNum" bType="INT8U" />
			<DA fc="SR" name="trgOps" bType="TrgOps" />
			<DA fc="SR" name="intgPd" bType="INT32U" />
			<DA fc="SR" name="gi" bType="BOOLEAN" />
			<DA fc="SR" name="owner" bType="Octet64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_STS_V09.60.01_V09.60.01" cdc="STS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.60.01_V09.60.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.60.01_V09.60.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="numOfSG" bType="INT8U" />
			<DA fc="SR" name="actSG" bType="INT8U" />
			<DA fc="SR" name="editSG" bType="INT8U" />
			<DA fc="SR" name="cnfEdit" bType="BOOLEAN" />
			<DA fc="SR" name="lActTm" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CST_V09.60.01_V09.60.01" cdc="CST">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.60.01_V09.60.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.60.01_V09.60.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_V09.60.01_V09.60.01" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.60.01_V09.60.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_V09.60.01_V09.60.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V09.60.01_V09.60.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_POWCap_V09.60.01_V09.60.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_POWCap_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V09.60.01_V09.60.01" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V09.60.01_V09.60.01" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.60.01_V09.60.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.60.01_V09.60.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.60.01_V09.60.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_V09.60.01_V09.60.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_Pos_status_only_V09.60.01_V09.60.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.60.01_V09.60.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V09.60.01_V09.60.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.60.01_V09.60.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.60.01_V09.60.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.60.01_V09.60.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.60.01_V09.60.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.60.01_V09.60.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.60.01_V09.60.01">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.60.01_V09.60.01" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.60.01_V09.60.01" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_V09.60.01_V09.60.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.60.01_V09.60.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V09.60.01_V09.60.01" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_AutoRecSt_V09.60.01_V09.60.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_AutoRecSt_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V09.60.01_V09.60.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V09.60.01_V09.60.01" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAngRef" bType="FLOAT32" valKind="Set">
				<Val>360</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V09.60.01_V09.60.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_external_V09.60.01_V09.60.01" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" valImport="true" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.60.01_V09.60.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.60.01_V09.60.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_FltLoop_V09.60.01_V09.60.01" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_FltLoop_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_dupd_V09.60.01_V09.60.01" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.60.01_V09.60.01" />
			<DA dupd="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_dupd_V09.60.01_V09.60.01" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.60.01_V09.60.01" />
			<DA dupd="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_V09.60.01_V09.60.01" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA dupd="true" fc="ST" name="frVal" bType="INT64" />
			<DA fc="ST" name="frTm" bType="Timestamp" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frEna" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="strTm" bType="Timestamp" valKind="RO" />
			<DA dchg="true" fc="CF" name="frPd" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frRs" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V09.60.01_V09.60.01" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V09.60.01_V09.60.01" />
			<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.60.01_V09.60.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.60.01_V09.60.01" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V09.60.01_V09.60.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V09.60.01_V09.60.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.60.01_V09.60.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.60.01_V09.62.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSD_readOnly_V09.60.01_V09.60.01" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.60.01_V09.60.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.60.01_V09.60.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.60.01_V09.60.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.60.01_V09.60.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.60.01_V09.60.01" cdc="SAV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.60.01_V09.60.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.60.01_V09.60.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.60.01_V09.60.01">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="NamPlt-LN0" cdc="LPL">
			<DA fc="DC" name="vendor" desc="" bType="VisString255" />
			<DA fc="DC" name="swRev" bType="VisString255">
				<Val>1v00</Val>
			</DA>
			<DA fc="DC" name="configRev" bType="VisString255">
				<Val>1</Val>
			</DA>
			<DA fc="EX" name="ldNs" bType="VisString255">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="Mod" cdc="ENC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V09.60.01_V09.60.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="PhyNam" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255">
				<Val>Acme Manufacturing Ltd., 1 North Rodeo Drive, Beverley Hills, CA, 90210</Val>
			</DA>
			<DA fc="DC" name="hwRev" bType="VisString255">
				<Val>1v03</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255">
				<Val>1v00</Val>
			</DA>
			<DA fc="DC" name="serNum" bType="VisString255">
				<Val>000001, mfg 2011-12-01</Val>
			</DA>
			<DA fc="DC" name="model" bType="VisString255">
				<Val>DigiMeas101</Val>
			</DA>
		</DOType>
		<DOType id="Proxy" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN">
				<Val>false</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="NamVariant" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>F4800S1I4U4;F14400S6I4U4;F4800S2I0-24U0-24</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>a semicolon separated list of the variant codes supported, the codes being as defined in IEC 61869-9:2016 clause 6.903.2</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamHzRtg" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>dc; 50; 60</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>a semicolon separated list of the nominal frequencies (fR) supported, in hertz</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamAuxVRtg" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>80-300 dc;100-250 ac</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>a semicolon separated list or hyphenated range of rated auxiliary power supply voltages (Uar) in volts, with indication of ac or dc where applicable</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamHoldRtg" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>10</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>the rated holdover time in seconds</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamMaxDlRtg" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>1.5</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>the rated delay time in milliseconds</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamAccRtg-PC" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>0,5S/5P20</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>the accuracy class rating in the format described in IEC 61869-9 clause 5.6</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamARtg-PC" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>400;800;1200</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>rated primary currents (IPr) in amperes</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamClipRtg-PC" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>20</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val> the ratio of the clipping limit of the instantaneous current to the rated primary current multiplied with a square root of two</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamAccRtg-NC" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>1/5P</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>the accuracy class rating in the format described in IEC 61869-9 clause 5.6</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamARtg-NC" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>400;800;1200</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val> rated primary currents (IPr) in amperes</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamAccRtg-PV" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>0,5/3P</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>the accuracy class rating in the format described in IEC 61869-9 clause 5.6</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamVRtg-PV" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>83716</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>the rated primary voltage (Upr) in volts</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamClipRtg-PV" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>2</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>the ratio of the clipping limit of the instantaneous voltage to the rated primary voltage multiplied with a square root of two</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamAccRtg-NV" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>1</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>the accuracy class rating in the format described in IEC 61869-9 clause 5.6</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="NamVRtg-NV" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255">
				<Val>115</Val>
			</DA>
			<DA fc="DC" name="d" bType="VisString255">
				<Val>the rated primary voltage (Upr) in volts</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255">
				<Val>IEC 61869-9:2016</Val>
			</DA>
		</DOType>
		<DOType id="AmpSAV" cdc="SAV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="AmpUnits" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="AmpScaledValueConfig" />
		</DOType>
		<DOType id="VolSAV" cdc="SAV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="VolUnits" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="VolScaledValueConfig" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ComProxy_DPC_V09.60.01_V09.60.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.60.01_V09.60.01">
				<Val>status-only</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.60.01_V09.60.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.60.01_V09.60.01" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.60.01_V09.60.01" cdc="VSG">
			<DA fc="SE" name="setVal" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.60.01_V09.60.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.60.01_V09.60.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.60.01_V09.60.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResCmpFmt_V09.60.01_V09.60.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.60.01_V09.60.01" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.60.01_V09.60.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingMode_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.60.01_V09.60.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.60.01_V09.60.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.60.01_V09.60.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.60.01_V09.60.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.60.01_V09.60.01">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.60.01_V09.60.01" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.60.01_V09.60.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.60.01_V09.60.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrOffset_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.60.01_V09.60.01" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrComp_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.60.01_V09.60.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrMeasT_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="ENS_Beh" cdc="ENS">
			<DA dchg="true" dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="ACD" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" desc="unknown | forward | backward | both" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" desc="unknown | forward | backward" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" desc="unknown | forward | backward" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" desc="unknown | forward | backward" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.60.01_V09.60.01" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" desc="unknown | forward | backward" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.60.01_V09.60.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="ING" cdc="ING">
			<DA dchg="true" fc="SP" name="setVal" bType="INT32" />
		</DOType>
		<DOType id="SPS" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" desc="TRUE | FALSE" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="INS" cdc="INS">
			<DA dchg="true" dupd="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="DPC" cdc="DPC">
			<DA dchg="true" fc="ST" name="stVal" desc="intermediate-state | off | on | bad-state" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SPC" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" desc="FALSE | TRUE" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V09.60.01_V09.60.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ComProxy_INS_V09.60.01_V09.60.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.60.01_V09.60.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.60.01_V09.60.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DAType id="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V09.60.01_V09.60.01" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V09.60.01_V09.60.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.60.01_V09.60.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.60.01_V09.60.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V09.60.01_V09.60.01">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V09.60.01_V09.60.01" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.60.01_V09.60.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_CalendarTime_V09.60.01_V09.60.01">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V09.60.01_V09.60.01" />
			<BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V09.60.01_V09.60.01" />
			<BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V09.60.01_V09.60.01" />
			<BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V09.60.01_V09.60.01" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V09.60.01_V09.60.01">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.60.01_V09.60.01" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V09.60.01_V09.60.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.60.01_V09.60.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V09.60.01_V09.60.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.60.01_V09.60.01">
			<BDA name="f" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V09.60.01_V09.60.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.60.01_V09.60.01" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.60.01_V09.60.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.60.01_V09.60.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.60.01_V09.60.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.60.01_V09.60.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V09.60.01_V09.60.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.60.01_V09.60.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.60.01_V09.60.01">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V09.60.01_V09.60.01">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.60.01_V09.60.01">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="AmpScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32">
				<Val>0.001</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="VolScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32">
				<Val>0.01</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="AmpUnits">
			<BDA name="SIUnit" bType="Enum" type="ITSIUnit">
				<Val>A</Val>
			</BDA>
		</DAType>
		<DAType id="VolUnits">
			<BDA name="SIUnit" bType="Enum" type="ITSIUnit">
				<Val>V</Val>
			</BDA>
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V09.60.01_V09.60.01">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.60.01_V09.60.01">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Health_V09.60.01_V09.60.01">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_V09.60.01_V09.60.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.60.01_V09.60.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V09.60.01_V09.60.01">
			<EnumVal ord="-40">ns</EnumVal>
			<EnumVal ord="-39">'</EnumVal>
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V09.60.01_V09.60.01">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V09.60.01_V09.60.01">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V09.60.01_V09.60.01">
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V09.60.01_V09.60.01">
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V09.60.01_V09.60.01">
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Month_V09.60.01_V09.60.01">
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V09.60.01_V09.60.01">
			<EnumVal ord="-15">ERR</EnumVal>
			<EnumVal ord="-14">T104</EnumVal>
			<EnumVal ord="-13">T103</EnumVal>
			<EnumVal ord="-12">RTC</EnumVal>
			<EnumVal ord="-11">IEEE1588</EnumVal>
			<EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
			<EnumVal ord="-9">MINUTE_PULS</EnumVal>
			<EnumVal ord="-8">DNP30</EnumVal>
			<EnumVal ord="-7">MODBUS</EnumVal>
			<EnumVal ord="-6">PROFIBUS</EnumVal>
			<EnumVal ord="-5">GALILEO</EnumVal>
			<EnumVal ord="-4">SYNC_BOX</EnumVal>
			<EnumVal ord="-3">DCF77</EnumVal>
			<EnumVal ord="-2">GPS</EnumVal>
			<EnumVal ord="-1">HMI</EnumVal>
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceType_V09.60.01_V09.60.01">
			<EnumVal ord="-3">CancelEditSG</EnumVal>
			<EnumVal ord="-2">None</EnumVal>
			<EnumVal ord="-1">Deprecated</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatusValues</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributeValues</EnumVal>
			<EnumVal ord="53">TimeSynchronization</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
			<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceError_V09.60.01_V09.60.01">
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V09.60.01_V09.60.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V09.60.01_V09.60.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_POWCap_V09.60.01_V09.60.01">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Close</EnumVal>
			<EnumVal ord="3">Open</EnumVal>
			<EnumVal ord="4">Close and Open</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.60.01_V09.60.01">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.60.01_V09.60.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V09.60.01_V09.60.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AutoRecSt_V09.60.01_V09.60.01">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">WaitingForTrip</EnumVal>
			<EnumVal ord="5">TripFromProtection</EnumVal>
			<EnumVal ord="6">FaultDisappeared</EnumVal>
			<EnumVal ord="7">WaitToComplete</EnumVal>
			<EnumVal ord="8">CBclosed</EnumVal>
			<EnumVal ord="9">CycleUnsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V09.60.01_V09.60.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FltLoop_V09.60.01_V09.60.01">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
			<EnumVal ord="-1">Off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SEQtype_V09.60.01_V09.60.01">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.60.01_V09.60.01">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
			<EnumVal ord="3">3</EnumVal>
			<EnumVal ord="4">5</EnumVal>
			<EnumVal ord="5">6</EnumVal>
			<EnumVal ord="6">10</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.60.01_V09.60.01">
			<EnumVal ord="1">0.05</EnumVal>
			<EnumVal ord="2">0.1</EnumVal>
			<EnumVal ord="3">0.2</EnumVal>
			<EnumVal ord="4">0.2S</EnumVal>
			<EnumVal ord="5">0.5</EnumVal>
			<EnumVal ord="6">0.5S</EnumVal>
			<EnumVal ord="7">1</EnumVal>
			<EnumVal ord="8">3</EnumVal>
			<EnumVal ord="9">5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trp_V09.60.01_V09.60.01">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">P</EnumVal>
			<EnumVal ord="3">PR</EnumVal>
			<EnumVal ord="4">PX</EnumVal>
			<EnumVal ord="5">PXR</EnumVal>
			<EnumVal ord="6">TPX</EnumVal>
			<EnumVal ord="7">TPY</EnumVal>
			<EnumVal ord="8">TPZ</EnumVal>
			<EnumVal ord="9">TPE</EnumVal>
			<EnumVal ord="10">TPS</EnumVal>
			<EnumVal ord="11">TPM</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.60.01_V09.60.01">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="ITSIUnit">
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="29">V</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.60.01_V09.60.01">
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V09.60.01_V09.60.01">
			<EnumVal ord="0">RERL_XEXL</EnumVal>
			<EnumVal ord="1">K0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingMode_V09.60.01_V09.60.01">
			<EnumVal ord="0">not relevant</EnumVal>
			<EnumVal ord="1">interlocked</EnumVal>
			<EnumVal ord="2">non-interlocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.60.01_V09.60.01">
			<EnumVal ord="0">local</EnumVal>
			<EnumVal ord="1">DIGSI</EnumVal>
			<EnumVal ord="2">local/station</EnumVal>
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
			<EnumVal ord="6">local/station/remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Login_V09.60.01_V09.60.01">
			<EnumVal ord="0">invalid</EnumVal>
			<EnumVal ord="1">logon blocked</EnumVal>
			<EnumVal ord="2">logon reactivated</EnumVal>
			<EnumVal ord="3">PW change OK</EnumVal>
			<EnumVal ord="4">PW change failed</EnumVal>
			<EnumVal ord="5">logon OK</EnumVal>
			<EnumVal ord="6">logon failed</EnumVal>
			<EnumVal ord="7">activation of connection PW OK</EnumVal>
			<EnumVal ord="8">activation of connection PW failed</EnumVal>
			<EnumVal ord="9">deactivation of connection PW OK</EnumVal>
			<EnumVal ord="10">deactivation of connection PW failed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrOffset_V09.60.01_V09.60.01">
			<EnumVal ord="1">Offset error at board 1 on</EnumVal>
			<EnumVal ord="2">Offset error at board 2 on</EnumVal>
			<EnumVal ord="3">Offset error at board 3 on</EnumVal>
			<EnumVal ord="4">Offset error at board 4 on</EnumVal>
			<EnumVal ord="5">Offset error at board 5 on</EnumVal>
			<EnumVal ord="6">Offset error at board 6 on</EnumVal>
			<EnumVal ord="7">Offset error at board 7 on</EnumVal>
			<EnumVal ord="8">Offset error at board 8 on</EnumVal>
			<EnumVal ord="9">Offset error at board 9 on</EnumVal>
			<EnumVal ord="10">Offset error at board 10 on</EnumVal>
			<EnumVal ord="11">Offset error at board 11 on</EnumVal>
			<EnumVal ord="12">Offset error at board 12 on</EnumVal>
			<EnumVal ord="13">Offset error at board 1 off</EnumVal>
			<EnumVal ord="14">Offset error at board 2 off</EnumVal>
			<EnumVal ord="15">Offset error at board 3 off</EnumVal>
			<EnumVal ord="16">Offset error at board 4 off</EnumVal>
			<EnumVal ord="17">Offset error at board 5 off</EnumVal>
			<EnumVal ord="18">Offset error at board 6 off</EnumVal>
			<EnumVal ord="19">Offset error at board 7 off</EnumVal>
			<EnumVal ord="20">Offset error at board 8 off</EnumVal>
			<EnumVal ord="21">Offset error at board 9 off</EnumVal>
			<EnumVal ord="22">Offset error at board 10 off</EnumVal>
			<EnumVal ord="23">Offset error at board 11 off</EnumVal>
			<EnumVal ord="24">Offset error at board 12 off</EnumVal>
			<EnumVal ord="25">No offset error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrComp_V09.60.01_V09.60.01">
			<EnumVal ord="1">Comp. err. Brd1/Term1</EnumVal>
			<EnumVal ord="2">Comp. err. Brd1/Term2</EnumVal>
			<EnumVal ord="3">Comp. err. Brd2/Term1</EnumVal>
			<EnumVal ord="4">Comp. err. Brd2/Term2</EnumVal>
			<EnumVal ord="5">Comp. err. Brd3/Term1</EnumVal>
			<EnumVal ord="6">Comp. err. Brd3/Term2</EnumVal>
			<EnumVal ord="7">Comp. err. Brd4/Term1</EnumVal>
			<EnumVal ord="8">Comp. err. Brd4/Term2</EnumVal>
			<EnumVal ord="9">Comp. err. Brd5/Term1</EnumVal>
			<EnumVal ord="10">Comp. err. Brd5/Term2</EnumVal>
			<EnumVal ord="11">Comp. err. Brd6/Term1</EnumVal>
			<EnumVal ord="12">Comp. err. Brd6/Term2</EnumVal>
			<EnumVal ord="13">Comp. err. Brd7/Term1</EnumVal>
			<EnumVal ord="14">Comp. err. Brd7/Term2</EnumVal>
			<EnumVal ord="15">Comp. err. Brd8/Term1</EnumVal>
			<EnumVal ord="16">Comp. err. Brd8/Term2</EnumVal>
			<EnumVal ord="17">Comp. err. Brd9/Term1</EnumVal>
			<EnumVal ord="18">Comp. err. Brd9/Term2</EnumVal>
			<EnumVal ord="19">Comp. err. Brd10/Term1</EnumVal>
			<EnumVal ord="20">Comp. err. Brd10/Term2</EnumVal>
			<EnumVal ord="21">Comp. err. Brd11/Term1</EnumVal>
			<EnumVal ord="22">Comp. err. Brd11/Term2</EnumVal>
			<EnumVal ord="23">Comp. err. Brd12/Term1</EnumVal>
			<EnumVal ord="24">Comp. err. Brd12/Term2</EnumVal>
			<EnumVal ord="25">Comp. err. Brd1</EnumVal>
			<EnumVal ord="26">Comp. err. Brd2</EnumVal>
			<EnumVal ord="27">Comp. err. Brd3</EnumVal>
			<EnumVal ord="28">Comp. err. Brd4</EnumVal>
			<EnumVal ord="29">Comp. err. Brd5</EnumVal>
			<EnumVal ord="30">Comp. err. Brd6</EnumVal>
			<EnumVal ord="31">Comp. err. Brd7</EnumVal>
			<EnumVal ord="32">Comp. err. Brd8</EnumVal>
			<EnumVal ord="33">Comp. err. Brd9</EnumVal>
			<EnumVal ord="34">Comp. err. Brd10</EnumVal>
			<EnumVal ord="35">Comp. err. Brd11</EnumVal>
			<EnumVal ord="36">Comp. err. Brd12</EnumVal>
			<EnumVal ord="37">Compensation err. free.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrMeasT_V09.60.01_V09.60.01">
			<EnumVal ord="1">Error Meas. Trans. 1</EnumVal>
			<EnumVal ord="2">Error Meas. Trans. 2</EnumVal>
			<EnumVal ord="3">Error Meas. Trans. 3</EnumVal>
			<EnumVal ord="4">Error Meas. Trans. 4</EnumVal>
			<EnumVal ord="5">Error Meas. Trans. 5</EnumVal>
			<EnumVal ord="6">Meas. Transd. 1..5 no error</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>